Commissioning was specified as a required project deliverable in the design criteria (Basis of Design) for this project. An independent commissioning authority (CxA) — separate from the construction contractor and mechanical subcontractor — was required to verify that the new AHU, VAV terminal units, DDC controls, BACnet BAS integration, hydronic systems, and air distribution met specified performance requirements upon installation.

The commissioning requirement was coordinated with independent testing, adjusting, and balancing (TAB) services by a firm certified by AABC, NEBB, or TABB. The ER waiting room's critical design parameters — 12 air changes per hour, negative pressurization, and 100% exhaust with no return air per UFC 4-510-01 WRC02 — represented primary commissioning verification points. Confirmation of these operating parameters is directly tied to infection-control performance in an active emergency department environment, making commissioning verification a patient-safety-relevant deliverable rather than a routine administrative requirement.

The DDC controls integration to the existing Metasys BACnet building automation system and the VFD operation on AHU fan motors were additional items within the commissioning scope, requiring functional performance testing of the integrated controls sequence under actual operating conditions.

Specific commissioning outcomes, functional performance test results, or commissioning authority reports are not captured in the source record reviewed. Commissioning was specified as a project requirement in the pre-award design criteria; post-construction documentation confirming commissioning completion is not available in the reviewed source documents. This is a Pass 1 gap.
