Electrical engineering scope on the FY22 Fire Protection Repairs project encompassed electrical power distribution, interior lighting, and emergency power systems (Division 26) throughout the 275,400 SF operations center at Building NH95. Emergency lighting replacement is explicitly identified as a primary scope element, addressing aging emergency egress systems across the building's floor plates. The electrical scope also provided power distribution, conduit routing, and device wiring for the new fire alarm and mass notification system — including annunciator panels and integration with the base-wide Giant Voice network — requiring close coordination with the fire protection engineering discipline.

Electrical design further supported the temporary SCIF-capable modular office installation on the adjacent NH5 site, providing electrical service and the infrastructure required for classified network access (NIPR, SIPR, and other classified systems per user requirements). The modular office scope introduced a site electrical component to what was otherwise primarily a building renovation project.

The building systems inventory includes electrical power distribution, interior lighting, and emergency power. Because construction was performed in a fully occupied, mission-critical facility with an MDI of 99, the electrical scope required phasing coordination to maintain continuous power to active mission areas throughout construction. Electrical design was governed by the Division 26 outline specifications. Specific panel schedules, service sizes, and load analysis data are not captured in the source record at this extraction stage.
