<!-- narrative: discipline | discipline: plumbing_engineering | project: replace_boilers_pax_river | generated: 2026-05-07 -->

Plumbing engineering was part of the design scope for the three-building boiler replacement at NAS Patuxent River, with work focused on hydronic system accessories, domestic water piping in the boiler rooms, and fuel containment measures.

In each of the three buildings (B2641, B2865, and B101A), plumbing scope included replacement of the air separator, make-up water assembly, and expansion tank as part of the complete boiler plant renewal. Domestic hot water supply and recirculation piping in the boiler rooms received new insulation as part of the scope.

Building B2641 — the oil-fired building — required installation of containment dams around floor drains to prevent fuel leak or spill contamination from reaching the drainage system, reflecting the specific environmental risk associated with fuel oil-fired equipment. This fuel containment measure addressed both environmental compliance and operational safety requirements for the facility.

The plumbing discipline worked in close coordination with the mechanical scope, as the hydronic accessories and make-up water systems are integral to the hot water boiler plants. Domestic water and sanitary systems are listed in the project's building systems inventory, and domestic water and sanitary sub-disciplines are captured in the project taxonomy.

Specific plumbing contract value and staffing details are not captured in the available source record. Plumbing engineering was one of three disciplines contributing to the design-build Designer of Record scope.
